# ModbusRtuMasterV2_KL6x22B

## 元信息

| 字段 | 值 |
|---|---|
| Library | `Tc2_ModbusRTU` |
| Library Version | `1.4.3` |
| Type | `FUNCTION_BLOCK` |
| Category | `Function blocks` |
| Source PDF | https://download.beckhoff.com/download/document/automation/twincat3/TF6255_TC3_Modbus_RTU_EN.pdf |
| Source InfoSys | https://infosys.beckhoff.com/content/1033/tf6255_tc3_modbus_rtu/13966939147.html |
| Verified | 2026-06-02 ✅ |
| InfoSys-checked | ✅ 2026-06-02 |
| Status | `verified` |
| Example | [`examples/P_Demo_ModbusRtuMasterV2_KL6x22B.TcPOU`](../examples/P_Demo_ModbusRtuMasterV2_KL6x22B.TcPOU) |

---

## 1. 功能简述

通过串行总线端子 KL6031 或 KL6041 通讯的 Modbus RTU 主站功能块（Modbus master），也支持数据过程映像为 22 字节的串行 EtherCAT 端子。功能与 `ModbusRtuMasterV2_PcCOM` 完全相同，区别仅在于底层硬件接口走的是 KL6x 总线端子而非 PC 的 COM 口（若要走 PC 串口请用 `ModbusRtuMasterV2_PcCOM`）。

本功能块**不以基本形式直接调用**，而是把每个 Modbus 功能码实现成一个**动作（Action）**：`ReadRegs`（功能码 3）、`WriteRegs`（功能码 16）等。与端子的链接所需数据结构内置在 FB 中，PLC 程序集成后会在 TwinCAT System Manager 里显示，分配方式与 TF6340 TwinCAT 3 Serial Communication 文档「Serial bus terminal」章节一致。`V2` 版额外提供功能码 23（`ReadWriteRegs`）和用户自定义报文（`UserReadWrite`）及对应 `Aux*` 参数。

## 2. 接口定义

### VAR_INPUT

```iecst
VAR_INPUT
    UnitID      : BYTE;
    Quantity    : WORD;
    MBAddr      : WORD;
    cbLength    : UINT;
    pMemoryAddr : POINTER TO BYTE;
    AuxQuantity    : WORD;
    AuxMBAddr      : WORD;
    AuxcbLength    : UINT;
    pAuxMemoryAddr : POINTER TO BYTE;
    Execute     : BOOL;
    Timeout     : TIME;
END_VAR
```

| 名称 | 类型 | 默认值 | 说明 |
|---|---|---|---|
| `UnitID` | `BYTE` | — | Modbus 从站站地址（1..247）。从站只应答含自身站地址的报文；地址 0 保留给广播。取值集合见 `MODBUS_UNITID`。⚠️ 见 §9：声明 `BYTE`，参数表写 `UINT` |
| `Quantity` | `WORD` | — | 字操作功能码要读/写的数据字数；位操作功能码时表示位数 |
| `MBAddr` | `WORD` | — | Modbus 数据地址，原样发给从站并在从站侧解释为数据地址。诊断功能码 8 时这里传子功能码 |
| `cbLength` | `UINT` | — | 发送/读取数据变量的字节大小，须 ≥ `Quantity*2`（字访问）。可用 `SIZEOF()` 计算 |
| `pMemoryAddr` | `POINTER TO BYTE` | — | PLC 数据缓冲区起始地址，用 `ADR()` 取。读动作落数据、写动作取数据 |
| `AuxQuantity` | `WORD` | — | 仅 `ReadWriteRegs` / `UserReadWrite` 使用的辅助参数 |
| `AuxMBAddr` | `WORD` | — | 仅 `ReadWriteRegs` / `UserReadWrite` 使用的辅助参数 |
| `AuxcbLength` | `UINT` | — | 仅 `ReadWriteRegs` / `UserReadWrite` 使用的辅助参数 |
| `pAuxMemoryAddr` | `POINTER TO BYTE` | — | 仅 `ReadWriteRegs` / `UserReadWrite` 使用的辅助缓冲区地址 |
| `Execute` | `BOOL` | — | 启动信号。上升沿触发一次动作 |
| `Timeout` | `TIME` | — | 等待从站应答的超时时间 |

### VAR_OUTPUT

```iecst
VAR_OUTPUT
    BUSY    : BOOL;
    Error   : BOOL;
    ErrorId : MODBUS_ERRORS;
    cbRead  : UINT;
END_VAR
```

| 名称 | 类型 | 说明 |
|---|---|---|
| `BUSY` | `BOOL` | 功能块正在执行。`Execute` 上升沿置 `TRUE`，动作完成后落回 `FALSE`。同一时刻只能有一个动作活动 |
| `Error` | `BOOL` | 动作执行期间发生错误 |
| `ErrorId` | `MODBUS_ERRORS` | 通讯受扰或出错时的错误号（见 §4） |
| `cbRead` | `UINT` | 读动作已读回的数据字节数 |

### VAR_IN_OUT

无。

## 3. 行为说明

**调用方式**：调用动作而非 FB 本体，例如 `fbMaster.ReadRegs(...)`。所有动作共用同一组引脚，`BUSY` 互锁保证一个实例同一时刻只跑一个动作。

**支持的功能码（动作）**：

| 动作 | 功能码 | 含义 |
|---|---|---|
| `ModbusMaster.ReadCoils` | 1 | 读线圈（压缩格式存入 `pMemoryAddr`） |
| `ModbusMaster.ReadInputStatus` | 2 | 读二进制输入（压缩格式） |
| `ModbusMaster.ReadRegs` | 3 | 读保持寄存器 |
| `ModbusMaster.ReadInputRegs` | 4 | 读输入寄存器 |
| `ModbusMaster.WriteSingleCoil` | 5 | 写单个线圈 |
| `ModbusMaster.WriteSingleRegister` | 6 | 写单个寄存器 |
| `ModbusMaster.WriteMultipleCoils` | 15 | 写多个线圈 |
| `ModbusMaster.WriteRegs` | 16 | 写多个寄存器 |
| `ModbusMaster.Diagnostics` | 8 | 诊断（子功能码经 `MBAddr` 传） |
| `ModbusMaster.ReadWriteRegs` | 23 | 读写组合（仅 V2，用 `Aux*` 参数） |
| `ModbusMaster.UserReadWrite` | 用户自定义 | 任意功能码报文（仅 V2） |

**时序状态机**：`Execute` 上升沿 → `BUSY := TRUE` → 经 KL6x 端子组帧发出请求 → 等应答或 `Timeout` → 成功则 `BUSY := FALSE`、`Error := FALSE`、读动作落数据并给 `cbRead`；失败则 `Error := TRUE`、`ErrorId` 给错误号。仅上升沿触发，电平 `TRUE` 不重发。`BUSY = TRUE` 期间须每周期继续调用该动作并保持 `pMemoryAddr` 缓冲区不变。

**典型用法**：用 KL6031/KL6041 端子时，串口参数（波特率、数据位、校验位、停止位）在端子的过程数据/配置里设；轮询多从站时改 `UnitID` 后再上升 `Execute`。

**典型陷阱**：端子未正确组态（波特率与从站不符）→ `MODBUSERROR_CRC` 或 `MODBUSERROR_NO_RESPONSE`；`cbLength` 不足 → `MODBUSERROR_ILLEGAL_DATA_SIZE`；`BUSY` 期间改缓冲 → 发出错乱数据。

## 4. 错误码 / 返回值

错误经 `Error` + `ErrorId : MODBUS_ERRORS` 输出。`MODBUS_ERRORS` 枚举（PDF §5.2.2）分三段：

**Modbus 标准异常码**：

| 枚举 | 值 | 含义 |
|---|---|---|
| `MODBUSERROR_NO_ERROR` | 0 | 无错误 |
| `MODBUSERROR_ILLEGAL_FUNCTION` | 1 | 不支持的功能码 |
| `MODBUSERROR_ILLEGAL_DATA_ADDRESS` | 2 | 数据地址非法 |
| `MODBUSERROR_ILLEGAL_DATA_VALUE` | 3 | 数据值非法 |
| `MODBUSERROR_SLAVE_DEVICE_FAILURE` | 4 | 从站设备故障 |
| `MODBUSERROR_ACKNOWLEDGE` | 5 | 从站已受理 |
| `MODBUSERROR_SLAVE_DEVICE_BUSY` | 6 | 从站忙 |
| `MODBUSERROR_NEGATIVE_ACKNOWLEDGE` | 7 | 否定应答 |
| `MODBUSERROR_MEMORY_PARITY` | 8 | 存储器奇偶校验错 |
| `MODBUSERROR_GATEWAY_PATH_UNAVAILABLE` | 16#A | 网关路径不可用 |
| `MODBUSERROR_GATEWAY_TARGET_DEVICE_FAILED_TO_RESPOND` | 16#B | 网关目标设备无应答 |

**库追加 + 底层 + 高层错误**：

| 枚举 | 值 | 含义 |
|---|---|---|
| `MODBUSERROR_CHARREC_TIMEOUT` | 16#20 | 字符接收超时 |
| `MODBUSERROR_ILLEGAL_DATA_SIZE` | 16#21 | 数据大小非法（多为 `cbLength` 不足） |
| `MODBUSERROR_ILLEGAL_DEVICE_ADDRESS` | 16#22 | 设备地址非法 |
| `MODBUSERROR_ILLEGAL_DESTINATION_ADDRESS` | 16#23 | 目标地址非法 |
| `MODBUSERROR_ILLEGAL_DESTINATION_SIZE` | 16#24 | 目标大小非法 |
| `MODBUSERROR_NO_RESPONSE` | 16#25 | 从站无应答 |
| `MODBUSERROR_TXBUFFOVERRUN` | 102 | 发送缓冲区溢出 |
| `MODBUSERROR_SENDTIMEOUT` | 103 | 发送超时 |
| `MODBUSERROR_DATASIZEOVERRUN` | 107 | 数据大小溢出 |
| `MODBUSERROR_STRINGOVERRUN` | 110 | 字符串溢出 |
| `MODBUSERROR_INVALIDPOINTER` | 120 | 指针无效 |
| `MODBUSERROR_CRC` | 150 | CRC 校验错 |
| `MODBUSERROR_INVALIDMEMORYADDRESS` | 232 | 内存地址无效 |
| `MODBUSERROR_TRANSMITBUFFERTOOSMALL` | 233 | 发送缓冲区过小 |

## 5. 使用注意 / 常见坑

- **`UnitID` 类型不一致**：声明 `BYTE`、参数表 `UINT`。`BYTE`（0..255）够覆盖站地址 1..247，但集合地址（256..258，见 `MODBUS_UNITID`）超出 `BYTE` 范围，本主站引脚无法送集合地址。详见 §9。
- **端子组态**：KL6031/KL6041 的串口参数用 KS2000 或 `Tc2_SerialCom` 的 `KL6configuration` 块设置（配置不需 license，通讯需 TF6340）。波特率/校验位须与从站一致。
- **`cbLength >= Quantity*2`**：字访问时不足会报 `MODBUSERROR_ILLEGAL_DATA_SIZE`。
- **缓冲区生命期**：`BUSY = TRUE` 期间不要改 `pMemoryAddr` 指向的变量。
- **22 字节过程映像**：本 FB 适配 22 字节数据过程映像的串行端子（KL6031/KL6041 及对应 EtherCAT 端子）；3 字节映像的 KL6001/6011/6021 须用 `ModbusRtuMasterV2_KL6x5B`。（工程经验补充）

## 6. 最小例程

> 配套可导入文件：[`examples/P_Demo_ModbusRtuMasterV2_KL6x22B.TcPOU`](../examples/P_Demo_ModbusRtuMasterV2_KL6x22B.TcPOU)
>
> 导入步骤：右键 PLC 项目下 POUs 文件夹 → Add → Existing Item → 选该文件 → OK

```iecst
// 场景：经 KL6041 串口端子读站地址 2 电表的 6 个保持寄存器（电压/电流/功率）。
PROGRAM P_Demo_ModbusRtuMasterV2_KL6x22B
VAR
    fbModbusMaster : ModbusRtuMasterV2_KL6x22B;
    aMeterRegs     : ARRAY[0..5] OF WORD;
    bReadReq       : BOOL;
    bBusy          : BOOL;
    bError         : BOOL;
    eErrId         : MODBUS_ERRORS;
    nBytesRead     : UINT;
END_VAR

fbModbusMaster.ReadRegs(
    UnitID      := 2,
    Quantity    := 6,
    MBAddr      := 16#0000,
    cbLength    := SIZEOF(aMeterRegs),
    pMemoryAddr := ADR(aMeterRegs),
    Execute     := bReadReq,
    Timeout     := T#1S,
    BUSY        => bBusy,
    Error       => bError,
    ErrorId     => eErrId,
    cbRead      => nBytesRead
);
```

## 7. 业务场景与实际价值

- **场景**：控制柜里用 KL6031/KL6041 串口端子（或对应串行 EtherCAT 端子）接 RS232/RS485 Modbus RTU 从站——智能电表、变频器、温控仪。优点是串口直接做成 K-bus/E-bus 端子，省一块 PC 串口卡，接线规整。
- **价值**：与 `ModbusRtuMasterV2_PcCOM` 同样把整套 Modbus RTU 协议封装成动作调用；唯一差别是把硬件后端从 PC COM 口换成总线端子，业务代码无需改动。
- **替代方案对比**：
  - `ModbusRtuMasterV2_PcCOM`：走 PC 板载/扩展 COM 口，适合不想加串口端子的场合。
  - `ModbusRtuMasterV2_KL6x5B`：用 KL6001/6011/6021（3 字节过程映像）端子。
  - `ModbusRtuMasterV2_Generic`：硬件无关，可走虚拟 COM 口，但需配 `Tc2_SerialCom` 后台通讯块且更复杂。

## 8. 参考资料

- **PDF**：[TF6255_TC3_Modbus_RTU_EN.pdf](https://download.beckhoff.com/download/document/automation/twincat3/TF6255_TC3_Modbus_RTU_EN.pdf) §5.1.3
- **InfoSys topic**：https://infosys.beckhoff.com/content/1033/tf6255_tc3_modbus_rtu/13966939147.html
- **相关 FB / 枚举**：`ModbusRtuMasterV2_PcCOM` / `ModbusRtuMasterV2_KL6x5B` / `ModbusRtuMasterV2_Generic`、`ModbusRtuSlave_KL6x22B`（从站对端）、`MODBUS_ERRORS`、`MODBUS_UNITID`

## 9. 待确认项 (⚠️)

- `UnitID` 类型：PDF 与 InfoSys 的 VAR_INPUT 声明块均写 `UnitID : BYTE;`，参数说明表「Type」列均写 `UINT`。本文档逐字搬运声明块（`BYTE`）。
